<!DOCTYPE html><html lang='fr'><head><meta charset='utf-8'><title>AD - ModbusAI — Mode d'emploi</title><style>
@page { size: A4; margin: 18mm 17mm 20mm 17mm; }
* { box-sizing: border-box; }
html, body { margin: 0; padding: 0; }
body {
  font-family: "Segoe UI", Inter, "Noto Sans", "DejaVu Sans", Arial, sans-serif;
  font-size: 10.5pt; line-height: 1.45; color: #241F1B;
}
h1, h2, h3, h4 { font-weight: 700; line-height: 1.2; margin: 0; }
h1 { font-size: 22pt; color: #C2603E; margin: 0 0 10mm 0; padding-bottom: 3mm; border-bottom: 2px solid #C2603E; page-break-before: always; }
h1 small { display: block; font-size: 10pt; color: #786F65; font-weight: 600; letter-spacing: 1.5px; text-transform: uppercase; margin-bottom: 2mm; }
h2 { font-size: 14pt; margin: 8mm 0 3mm 0; color: #241F1B; page-break-after: avoid; }
h3 { font-size: 11.5pt; margin: 6mm 0 2mm 0; color: #C2603E; page-break-after: avoid; }
p { margin: 0 0 3mm 0; text-align: justify; hyphens: auto; }
ul, ol { margin: 0 0 3mm 0; padding-left: 6mm; }
li { margin-bottom: 1.2mm; }
code, .mono { font-family: "Cascadia Mono", Consolas, "DejaVu Sans Mono", monospace; font-size: 9.2pt; background: #FAF8F3; border: 1px solid #DFD8CB; border-radius: 3px; padding: 0 3px; }
pre { font-family: "Cascadia Mono", Consolas, "DejaVu Sans Mono", monospace; font-size: 8.4pt; line-height: 1.35; background: #FAF8F3; border: 1px solid #DFD8CB; border-radius: 6px; padding: 3mm 4mm; white-space: pre-wrap; margin: 0 0 4mm 0; }
b, strong { font-weight: 700; }
.k { font-weight: 700; letter-spacing: 0.3px; }
figure { margin: 3mm 0 5mm 0; page-break-inside: avoid; }
figure img { display: block; border: 1px solid #DFD8CB; border-radius: 6px; }
figcaption { font-size: 8.8pt; color: #786F65; margin-top: 1.5mm; }
table { width: 100%; border-collapse: collapse; margin: 2mm 0 5mm 0; font-size: 9.4pt; page-break-inside: auto; }
th { text-align: left; background: #FAF8F3; color: #786F65; font-size: 8.6pt; letter-spacing: 0.6px; text-transform: uppercase; padding: 2mm 2.5mm; border-bottom: 1.5px solid #DFD8CB; }
td { padding: 1.8mm 2.5mm; border-bottom: 1px solid #DFD8CB; vertical-align: top; }
tr { page-break-inside: avoid; }
ul, ol { page-break-inside: avoid; }
p { orphans: 3; widows: 3; }
table.compact td { padding: 1.2mm 2mm; }
.note { border: 1px solid #DFD8CB; border-left: 4px solid #C2603E; background: #FAF8F3; border-radius: 6px; padding: 3mm 4mm; margin: 3mm 0 5mm 0; page-break-inside: avoid; }
.note.astuce { border-left-color: #177A50; }
.note.attention { border-left-color: #8F6310; }
.note.danger { border-left-color: #C43B31; }
.note-title { font-weight: 700; font-size: 9pt; letter-spacing: 0.8px; text-transform: uppercase; color: #786F65; margin-bottom: 1.2mm; }
.astuce .note-title { color: #177A50; } .attention .note-title { color: #8F6310; } .danger .note-title { color: #C43B31; }
.chip { display: inline-block; border: 1px solid; border-radius: 9px; padding: 0 6px; font-weight: 600; font-size: 8.8pt; }
.cover { height: 250mm; display: flex; flex-direction: column; justify-content: center; align-items: flex-start; page-break-after: always; }
.cover img { width: 38mm; margin-bottom: 14mm; }
.cover .name { font-size: 34pt; font-weight: 800; color: #241F1B; letter-spacing: -0.5px; }
.cover .sub { font-size: 15pt; color: #C2603E; font-weight: 700; margin-top: 2mm; letter-spacing: 1px; text-transform: uppercase; }
.cover .meta { margin-top: 16mm; color: #786F65; font-size: 10.5pt; line-height: 1.7; }
.cover .rule { width: 60mm; height: 3px; background: #C2603E; margin: 8mm 0; }
.toc { page-break-after: always; }
.toc h1 { page-break-before: auto; }
.toc ol { list-style: none; padding: 0; columns: 1; }
.toc li { margin: 0 0 1.6mm 0; font-size: 10.5pt; }
.toc li.l2 { margin-left: 7mm; font-size: 9.6pt; color: #786F65; }
.toc .num { display: inline-block; width: 9mm; color: #C2603E; font-weight: 700; }
.two { display: grid; grid-template-columns: 1fr 1fr; gap: 4mm; }
.catalogue h3 { margin-top: 5mm; }
.catalogue .fiche { border: 1px solid #DFD8CB; border-radius: 6px; padding: 3mm 4mm; margin-bottom: 3.5mm; page-break-inside: avoid; }
.catalogue .fiche p { margin-bottom: 1.5mm; }
.catalogue .label { font-weight: 700; color: #786F65; font-size: 8.8pt; letter-spacing: 0.6px; text-transform: uppercase; }
.muted { color: #786F65; }
</style></head><body>
<div class="cover">
  <img src="file:///home/user/AD-ModbusAI/assets/mark-512.png" alt="AD">
  <div class="name">AD - ModbusAI</div>
  <div class="sub">Mode d'emploi</div>
  <div class="rule"></div>
  <div class="meta">
    Outil de diagnostic Modbus RTU / RS-485 et Modbus TCP<br>
    Version 1.1.0 &nbsp;·&nbsp; 21/09/2026<br>
    Fait avec CC par Antony DE JESUS
  </div>
</div><div class="toc"><h1><small>AD - ModbusAI 1.1.0</small>Sommaire</h1><ol><li><span class="num">1</span><a href="#s1" style="color:inherit;text-decoration:none">Présentation</a></li><li><span class="num">2</span><a href="#s2" style="color:inherit;text-decoration:none">Installation et premier lancement</a></li><li><span class="num">3</span><a href="#s3" style="color:inherit;text-decoration:none">Le bandeau : la liaison du maître</a></li><li><span class="num">4</span><a href="#s4" style="color:inherit;text-decoration:none">Onglet MAÎTRE</a></li><li><span class="num">5</span><a href="#s5" style="color:inherit;text-decoration:none">Onglet ESPION</a></li><li><span class="num">6</span><a href="#s6" style="color:inherit;text-decoration:none">Onglet SCAN RÉSEAU</a></li><li><span class="num">7</span><a href="#s7" style="color:inherit;text-decoration:none">Onglet DIAGNOSTIC</a></li><li><span class="num">8</span><a href="#s8" style="color:inherit;text-decoration:none">Onglet SERVEUR ESCLAVE</a></li><li><span class="num">9</span><a href="#s9" style="color:inherit;text-decoration:none">Un port, un rôle : l'arbitrage</a></li><li><span class="num">10</span><a href="#s10" style="color:inherit;text-decoration:none">Câblage RS-485 et bonnes pratiques</a></li><li><span class="num">11</span><a href="#s11" style="color:inherit;text-decoration:none">Dépannage</a></li><li><span class="num">12</span><a href="#s12" style="color:inherit;text-decoration:none">Serveur MCP : diagnostiquer avec un assistant</a></li><li><span class="num">13</span><a href="#s13" style="color:inherit;text-decoration:none">Annexes</a></li></ol></div><h1 id="s1"><small>Chapitre 1</small>Présentation</h1><h2>1.1 Le constat</h2><p>Pour lire un registre, on sort Modbus Doctor. Pour simuler un esclave et tester une supervision, on cherche Mod_RSsim. Pour écouter un bus sans le perturber, encore un autre utilitaire. Et quand une liaison RS-485 décroche par intermittence, aucun des trois ne répond : ils affichent « timeout » et laissent deviner la cause — terminaison, longueur du bus, doublon d'adresse, esclave trop lent, adaptateur USB.</p><p><b>AD - ModbusAI</b> regroupe ces usages dans un seul exécutable et y ajoute ce qui manquait : une mesure de la qualité de la liaison esclave par esclave, des hypothèses classées par vraisemblance avec les tests qui permettent de les départager, et un rapport texte complet — relisible par un collègue, ou par un assistant comme Claude Code à qui l'on confie le fichier.</p><h2>1.2 Les cinq onglets</h2><table class=""><thead><tr><th>Onglet</th><th>Rôle</th><th>Équivalent connu</th></tr></thead><tbody><tr><td><span class='k'>MAÎTRE</span></td><td>Lecture et écriture de registres, lecture cyclique, formats 8 à 64 bits, journal détaillé.</td><td>Modbus Doctor</td></tr><tr><td><span class='k'>ESPION</span></td><td>Écoute passive du bus RS-485, sans jamais émettre : requêtes et réponses appariées, temps par esclave.</td><td>analyseur de trames</td></tr><tr><td><span class='k'>SCAN RÉSEAU</span></td><td>Recherche des esclaves présents, identification du matériel, balayage des vitesses et parités.</td><td>—</td></tr><tr><td><span class='k'>DIAGNOSTIC</span></td><td>Campagnes minutées, test de torture, hypothèses classées, tests pour départager, export texte.</td><td>—</td></tr><tr><td><span class='k'>SERVEUR ESCLAVE</span></td><td>Simulateur d'équipement avec injection de défauts, sur sa propre liaison.</td><td>Mod_RSsim</td></tr></tbody></table><p>Le maître et le serveur esclave peuvent tourner <b>en même temps</b>, sur deux ports différents : l'outil sert alors de banc d'essai complet, ou simule l'équipement absent pendant qu'on interroge le vrai.</p><h2>1.3 Ce que l'outil ne fait pas</h2><ul><li>Écouter un réseau Modbus <b>TCP</b> en espion : il faudrait une recopie de port sur le commutateur. Le bouton l'explique.</li><li>Exporter en JSON ou en PDF : le rapport est en texte, lisible partout et par tout le monde.</li><li>Rejouer des scénarios d'animation programmés côté serveur esclave (l'animation se limite à l'incrément).</li><li>Autre langue que le français et l'anglais.</li></ul><h1 id="s2"><small>Chapitre 2</small>Installation et premier lancement</h1><h2>2.1 Un seul fichier</h2><p>L'application tient dans un exécutable unique, <code>AD-ModbusAI_v1.1.0.exe</code>. Rien à installer, aucun droit administrateur : copiez-le où vous voulez (clé USB comprise) et lancez-le. Windows 10 et 11.</p><div class="note attention"><div class="note-title">Avertissement SmartScreen</div><div>Au premier lancement, Windows affiche « Windows a protégé votre ordinateur » parce que l'exécutable n'est pas signé numériquement. Cliquez sur <b>Informations complémentaires</b>, puis <b>Exécuter quand même</b>. L'avertissement ne revient pas pour ce fichier.</div></div><h2>2.2 Pilote de l'adaptateur USB / RS-485</h2><p>L'outil parle à n'importe quel adaptateur vu comme un port COM par Windows. Les puces courantes (CH340, CP2102, FTDI) sont reconnues d'office par Windows 10 et 11 ; si le port n'apparaît pas dans la liste, installez le pilote du fabricant de la puce, puis cliquez sur <b>ACTUALISER</b> dans la configuration.</p><h2>2.3 Premier lancement</h2><p>La fenêtre <b>À propos</b> s'ouvre une fois au premier démarrage, et à la première ouverture de chaque nouvelle version : elle présente le logo, la règle de versionnage, l'historique des versions et un mode d'emploi court. Le bouton <b>À PROPOS</b> du bandeau la rouvre à tout moment.</p><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/a_propos.png" style="width:70%" alt="La fenêtre À propos : version, historique et mode d'emploi court."><figcaption>La fenêtre À propos : version, historique et mode d'emploi court.</figcaption></figure><h2>2.4 Réglages mémorisés</h2><p>Port, vitesse, parité, hôte TCP, thème, langue et liaison du serveur esclave sont conservés d'un lancement à l'autre, dans le registre Windows de l'utilisateur (<code>HKEY_CURRENT_USER\Software\ModbusAI\ModbusAI</code>). Supprimer cette clé remet l'outil à zéro.</p><h2>2.5 Thème et langue</h2><p><b>THÈME</b> bascule entre clair et sombre. Les deux sont conçus pour rester lisibles en plein jour comme en local technique : mêmes couleurs d'état, contrastes vérifiés. La liste <b>Français / English</b> change la langue ; la fenêtre se recrée, il faut donc être déconnecté et sans activité en cours.</p><h1 id="s3"><small>Chapitre 3</small>Le bandeau : la liaison du maître</h1><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/bandeau.png" style="width:100%" alt="Le bandeau : marque, liaison du MAÎTRE, langue, thème, À propos, Quitter."><figcaption>Le bandeau : marque, liaison du MAÎTRE, langue, thème, À propos, Quitter.</figcaption></figure><p>Le bandeau règle <b>la liaison du maître</b>, celle qu'utilisent les onglets MAÎTRE, SCAN RÉSEAU et DIAGNOSTIC. L'étiquette <span class='k'>MAÎTRE</span> le rappelle : le serveur esclave a sa propre liaison, dans son onglet (chapitre 8).</p><h2>3.1 Protocole</h2><p>La liste <b>RTU / TCP</b> choisit le protocole. En RTU l'outil parle sur un port série (RS-485 ou RS-232 via un adaptateur) ; en TCP il se connecte à une passerelle ou un automate par le réseau.</p><h2>3.2 CONFIGURER — liaison série (RTU)</h2><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/config_rtu.png" style="width:60%" alt="Configuration de la liaison série."><figcaption>Configuration de la liaison série.</figcaption></figure><table class=""><thead><tr><th>Réglage</th><th>Signification</th><th>Valeur habituelle</th></tr></thead><tbody><tr><td>SerialPortName</td><td>Le port COM de l'adaptateur. La liste est saisissable : un port non détecté peut être tapé. <b>ACTUALISER</b> relit la liste.</td><td>COM3, COM7…</td></tr><tr><td>BaudRate</td><td>Vitesse du bus. Tous les équipements d'un même bus ont la même.</td><td>9600 ou 19200</td></tr><tr><td>DataBits</td><td>Bits de données par caractère.</td><td>8 (7 n'existe qu'en ASCII)</td></tr><tr><td>StopBits</td><td>Bits de stop. Avec parité « None », la norme demande 2 stops ; en pratique presque tout le monde met 1.</td><td>One</td></tr><tr><td>Parity</td><td>None, Even ou Odd. Doit correspondre à l'esclave.</td><td>None ou Even</td></tr><tr><td>DTR</td><td>Active la ligne DTR à l'ouverture. Rarement utile ; certains adaptateurs isolés en tirent leur alimentation.</td><td>décoché</td></tr><tr><td>RTS</td><td>Pilote RTS pendant l'émission (direction du RS-485). Nécessaire seulement avec un adaptateur sans direction automatique ; sinon il provoque l'écho.</td><td>décoché</td></tr><tr><td>TimeOut</td><td>Délai d'attente d'une réponse avant de déclarer un timeout.</td><td>1000 ms ; 300 ms pour un scan</td></tr><tr><td>Délai inter-trames</td><td>Silence qui délimite une trame RTU. <b>Auto</b> = T3.5 normatif, avec un plancher de 5 ms pour la latence USB. Une valeur imposée sert si des réponses arrivent coupées en deux.</td><td>Auto</td></tr></tbody></table><div class="note astuce"><div class="note-title">Le silence de fin de trame</div><div>Le RTU délimite ses trames par le silence : 3,5 caractères, soit 4 ms à 9600 bauds et 2 ms à 19200. Un adaptateur USB livre les octets par blocs, parfois espacés de plus que ça : sans le plancher de 5 ms, une réponse pourrait être coupée en deux. Si le journal montre des « réponses très courtes » ou des « CRC faux » sur un bus pourtant sain, montez ce délai à 10 ou 20 ms.</div></div><h2>3.3 CONFIGURER — liaison réseau (TCP)</h2><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/config_tcp.png" style="width:60%" alt="Configuration de la liaison TCP : hôte, port, délais, ping."><figcaption>Configuration de la liaison TCP : hôte, port, délais, ping.</figcaption></figure><table class=""><thead><tr><th>Réglage</th><th>Signification</th><th>Valeur habituelle</th></tr></thead><tbody><tr><td>Hôte</td><td>Adresse IP ou nom de la passerelle / de l'automate.</td><td>192.168.1.10</td></tr><tr><td>Port</td><td>Port TCP du serveur Modbus.</td><td>502</td></tr><tr><td>TimeOut réponse</td><td>Délai d'attente d'une réponse Modbus.</td><td>1000 ms</td></tr><tr><td>TimeOut connexion</td><td>Délai d'établissement de la connexion TCP.</td><td>3000 ms</td></tr><tr><td>PING</td><td>Envoie quatre pings système vers l'hôte, sans bloquer l'interface. Premier réflexe quand rien ne répond : l'équipement est-il seulement joignable ?</td><td></td></tr><tr><td>Connexions réseau</td><td>Ouvre le panneau Windows (ncpa.cpl) pour vérifier l'adresse IP de votre PC et le sous-réseau.</td><td></td></tr></tbody></table><h2>3.4 CONNECTER / DÉCONNECTER</h2><p><b>CONNECTER</b> ouvre la liaison ; la pastille devient verte et le résumé (port et paramètres, ou hôte et port) s'affiche en vert. <b>DÉCONNECTER</b> ferme la liaison et arrête toute activité en cours (cycle, scan, campagne). Si le port est déjà utilisé par un autre rôle de l'application, le message en bas de fenêtre dit lequel.</p><h1 id="s4"><small>Chapitre 4</small>Onglet MAÎTRE</h1><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/maitre.png" style="width:100%" alt="L'onglet MAÎTRE après la lecture de huit registres : grille, dernier échange, journal."><figcaption>L'onglet MAÎTRE après la lecture de huit registres : grille, dernier échange, journal.</figcaption></figure><h2>4.1 La barre de requête</h2><table class=""><thead><tr><th>Champ</th><th>Rôle</th></tr></thead><tbody><tr><td>N° Esclave</td><td>Adresse Modbus de l'équipement, de 1 à 247. L'adresse 0 est la diffusion (écritures seulement, sans réponse).</td></tr><tr><td>Register</td><td>Adresse du premier registre, <b>en base 0</b> : c'est celle qui circule sur le bus.</td></tr><tr><td>Longueur</td><td>Nombre de registres ou de bits lus (125 registres ou 2000 bits au plus par requête).</td></tr><tr><td>Type</td><td><b>1 Coil status</b> (FC01), <b>2 Input status</b> (FC02), <b>3 Holding registers</b> (FC03), <b>4 Input registers</b> (FC04). Seuls les coils et les holding registers s'écrivent.</td></tr><tr><td>Adresse</td><td>Rappel de l'adresse <b>en base 1</b>, telle que la documentent la plupart des constructeurs : 400001 pour le holding 0, 300001 pour l'input 0, 000001 pour le coil 0, 100001 pour l'entrée 0.</td></tr><tr><td>Mode</td><td>DECIMAL, HEXADECIMAL ou BINAIRE pour la colonne Valeur.</td></tr></tbody></table><div class="note attention"><div class="note-title">Base 0 ou base 1 ?</div><div>La confusion la plus fréquente sur chantier. Une documentation qui dit « registre 40001 » ou « 400001 » parle en base 1 : saisissez <b>0</b> dans Register. Une documentation qui dit « adresse 0x0000 » ou « offset 0 » parle en base 0 : saisissez ce qu'elle dit. En cas de doute, lisez les deux et comparez avec la valeur attendue — la ligne <b>Adresse</b> vous montre toujours la correspondance.</div></div><h2>4.2 Lire, écrire, répéter</h2><ul><li><b>LECTURE</b> envoie la requête et remplit la grille. Le journal reçoit une ligne, le panneau « Dernier échange » se met à jour.</li><li><b>ECRITURE</b> envoie le contenu de la colonne Valeur : double-cliquez une cellule, tapez la nouvelle valeur, puis ECRITURE. L'outil choisit le code fonction (05 / 06 pour une valeur, 15 / 16 pour plusieurs).</li><li><b>Cyclique</b> répète la lecture à la période affichée sur le bouton <b>Période</b> (cliquez dessus pour la changer). <b>ARRET CYCLE</b> l'interrompt.</li><li><b>Reconnexion auto</b> rouvre le port après une coupure (câble USB débranché, adaptateur qui décroche) et reprend le cycle là où il était.</li></ul><h2>4.3 Formats d'affichage</h2><p>Le <b>Mode d'affichage</b> interprète les registres 16 bits lus : <b>MOT 16 bits</b>, <b>OCTET 8 bits</b> (chaque registre sur deux lignes, H et L), <b>MOT 32 bits</b>, <b>FLOTTANT 32 bits</b>, <b>MOT 64 bits</b>, <b>FLOTTANT 64 bits</b>, <b>CHAMP DE BITS</b>. <b>Non signé</b> change l'interprétation des entiers. <b>Inversion Octets</b> et <b>Inversion Mots</b> couvrent les quatre ordres possibles d'une valeur multi-registres, qu'on nomme d'habitude ABCD, CDAB, BADC et DCBA ; la ligne sous la liste indique l'ordre courant.</p><div class="note astuce"><div class="note-title">Un flottant qui affiche n'importe quoi</div><div>Neuf fois sur dix, c'est l'ordre des mots. Cochez <b>Inversion Mots</b> : si la valeur devient plausible (une température de 21,5 plutôt que 1,2e-38), vous avez trouvé. Les automates Schneider et la plupart des passerelles sont en CDAB ; beaucoup de compteurs d'énergie en ABCD.</div></div><h2>4.4 La grille</h2><p>Quatre colonnes : <b>N° Registre</b>, <b>Valeur</b> (éditable, dans le format choisi), <b>Hexa</b> et <b>Binaire</b> — les mêmes bits sous trois formes, sans changer de mode, ce qui suffit pour lire un mot d'état. Quand la requête change (autre esclave, autre registre) sans nouvelle lecture, les valeurs se grisent : elles ne correspondent plus à ce qui est affiché en haut.</p><h2>4.5 Dernier échange et journal</h2><p>Le panneau de droite détaille le dernier échange : résultat, temps de réponse (fin d'émission → premier octet reçu), temps de transaction (début d'émission → dernier octet), trames émise et reçue en hexadécimal, nombre d'octets et de blocs reçus, message d'erreur.</p><p>Le <b>journal</b> garde une ligne par échange, en colonnes fixes : heure, numéro, esclave, fonction, statut, temps, puis les trames. <b>COPIER</b> met tout dans le presse-papiers, <b>EFFACER JOURNAL</b> le vide.</p><table class=""><thead><tr><th>Statut</th><th>Ce que ça veut dire</th></tr></thead><tbody><tr><td><span class='chip' style='color:#177A50;border-color:#177A50'>OK</span></td><td>Réponse valide, CRC juste, cohérente avec la requête.</td></tr><tr><td><span class='chip' style='color:#8F6310;border-color:#8F6310'>TIMEOUT</span></td><td>Aucun octet reçu dans le délai. Esclave absent, mauvaise adresse, A/B inversés, mauvaise vitesse, ou esclave trop lent pour le TimeOut choisi.</td></tr><tr><td><span class='chip' style='color:#C43B31;border-color:#C43B31'>ERREUR CRC</span></td><td>Une trame est revenue mais son CRC est faux : bruit, collision, mauvaise vitesse ou parité.</td></tr><tr><td><span class='chip' style='color:#C43B31;border-color:#C43B31'>EXCEPTION</span></td><td>L'esclave a répondu par un code d'exception (annexe 13.2). Il existe et communique : c'est la requête qui ne lui convient pas.</td></tr><tr><td><span class='chip' style='color:#C43B31;border-color:#C43B31'>REPONSE INCOHERENTE</span></td><td>CRC juste, mais mauvais esclave, mauvaise fonction ou mauvaise longueur : souvent un doublon d'adresse.</td></tr><tr><td><span class='chip' style='color:#7B54BE;border-color:#7B54BE'>ERREUR LIAISON</span></td><td>Le port a disparu ou refuse l'écriture : adaptateur débranché, pilote, concentrateur USB.</td></tr></tbody></table><h1 id="s5"><small>Chapitre 5</small>Onglet ESPION</h1><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/espion.png" style="width:100%" alt="L'espion écoute un maître tiers dialoguer avec deux esclaves ; l'esclave 9, absent, apparaît « SANS RÉPONSE »."><figcaption>L'espion écoute un maître tiers dialoguer avec deux esclaves ; l'esclave 9, absent, apparaît « SANS RÉPONSE ».</figcaption></figure><h2>5.1 Principe</h2><p>L'espion ouvre le port <b>en écoute seule</b> : l'émission est interdite au niveau du transport, RTS et DTR restent bas. On peut donc se brancher en parallèle du maître existant — la GTB, l'automate — sans rien perturber, et regarder ce qui circule : qui interroge qui, à quel rythme, qui répond, en combien de temps, et qui ne répond pas.</p><div class="note astuce"><div class="note-title">Branchement</div><div>Deux fils : A sur A, B sur B, sur n'importe quel bornier du bus. <b>Ne pas ajouter de terminaison</b> sur l'adaptateur espion : le bus en a déjà deux, une troisième le charge inutilement. Sur un adaptateur à terminaison intégrée par cavalier, retirez-la.</div></div><h2>5.2 Ce qu'on voit</h2><ul><li>Le tableau du haut liste les <b>transactions</b> : une requête et la réponse qui lui correspond, appariées par l'outil, avec l'heure, l'esclave, la fonction décodée, le détail (adresse, longueur, valeurs), les deux trames en hexadécimal, le temps de réponse et le résultat (OK, exception, SANS RÉPONSE, RÉPONSE CORROMPUE).</li><li><b>Trames brutes</b> affiche à la place chaque trame telle qu'elle est arrivée, avec le silence qui l'a précédée — utile quand le décodeur ne reconnaît pas ce qui passe (protocole propriétaire, vitesse fausse).</li><li>Le tableau du bas donne les <b>statistiques par esclave</b> : requêtes, réponses, exceptions, timeouts, CRC, taux de réussite, temps moyen et min / max.</li><li>Les compteurs en haut à droite résument la session et listent les <b>esclaves vus</b>.</li></ul><h2>5.3 Réglages et limites</h2><p>L'espion utilise la liaison du bandeau : vitesse, parité et délai inter-trames doivent être ceux du bus écouté. Si les trames sortent en « invalide », c'est presque toujours la vitesse. Quand une requête et sa réponse arrivent dans le même bloc USB, l'outil les sépare lui-même.</p><p>Deux limites : l'espion n'existe qu'en <b>RTU</b> (en TCP il faudrait une recopie de port sur le commutateur), et il ne voit que ce qui passe — un esclave jamais interrogé n'apparaîtra pas.</p><p>Depuis un maître connecté sur le même port, <b>DÉMARRER ÉCOUTE</b> ferme d'abord la liaison maître, puis ouvre le port en écoute une fois la fermeture confirmée. Tout ce que voit l'espion alimente aussi le diagnostic (source « Espion »).</p><h1 id="s6"><small>Chapitre 6</small>Onglet SCAN RÉSEAU</h1><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/scan.png" style="width:100%" alt="Scan des adresses 1 à 15 : deux esclaves présents et identifiés, les absents masqués."><figcaption>Scan des adresses 1 à 15 : deux esclaves présents et identifiés, les absents masqués.</figcaption></figure><h2>6.1 Paramètres</h2><ul><li><b>Esclaves de … à …</b> : la plage d'adresses testées (1 à 247).</li><li><b>Type lu, Registre, Longueur</b> : la requête de test envoyée à chaque adresse. Par défaut le holding 0, longueur 1 : presque tous les équipements y répondent, au pire par une exception — ce qui prouve tout aussi bien leur présence.</li><li><b>Timeout par essai</b> et <b>Essais supplémentaires</b> : un scan complet coûte (adresses absentes × essais × timeout). 150 à 300 ms suffisent sur un bus sain ; montez si les esclaves sont lents.</li><li><b>Identifier les équipements</b> : après chaque présence, l'outil demande l'identification (FC43 : fabricant, produit, version ; FC17 : identifiant et état). Beaucoup d'équipements n'implémentent ni l'un ni l'autre, la colonne reste alors vide.</li></ul><h2>6.2 Liaison du scan</h2><ul><li><b>Paramètres courants</b> : ceux du bandeau.</li><li><b>Paramètres personnalisés</b> : une autre vitesse, parité ou stop, sans toucher au bandeau.</li><li><b>Balayer plusieurs paramètres</b> : chaque combinaison cochée (vitesses × trames 8N1 / 8E1 / 8O1 / 8N2) est essayée sur toute la plage. Long, mais c'est la méthode quand on ne connaît pas les réglages d'un équipement : celui qui répond proprement dit dans quelle configuration il est.</li></ul><h2>6.3 Lire les résultats</h2><table class=""><thead><tr><th>Statut</th><th>Signification</th></tr></thead><tbody><tr><td><b>présent</b></td><td>L'esclave a répondu correctement à la lecture de test.</td></tr><tr><td><b>présent (exception)</b></td><td>L'esclave a répondu par une exception Modbus : il existe, mais le registre lu n'est pas le bon (ou le type). Il est bien présent.</td></tr><tr><td><b>réponse corrompue</b></td><td>Une trame est revenue, mais son CRC est faux : bruit sur la ligne, ou mauvais réglage de vitesse / parité (l'esclave répond dans une autre langue).</td></tr><tr><td><b>réponse incohérente</b></td><td>CRC juste mais contenu inattendu : un autre esclave a répondu, ou deux esclaves partagent la même adresse.</td></tr><tr><td><b>absent</b></td><td>Aucun octet reçu dans le délai, sur tous les essais.</td></tr><tr><td><b>erreur liaison</b></td><td>Le port a disparu ou l'écriture a échoué pendant le test : problème d'adaptateur, pas d'esclave.</td></tr></tbody></table><p><b>Afficher les adresses absentes</b> montre aussi les lignes sans réponse ; <b>COPIER</b> exporte le tableau. Les résultats du scan alimentent le diagnostic sous la source « Scan », exclue par défaut : une adresse absente n'est pas une panne à expliquer.</p><h1 id="s7"><small>Chapitre 7</small>Onglet DIAGNOSTIC</h1><p>C'est le cœur de l'outil, et ce qui le distingue des utilitaires classiques. L'onglet est <b>autonome</b> : il utilise la liaison du bandeau et l'ouvre lui-même si elle est fermée.</p><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/diagnostic.png" style="width:100%" alt="Après une campagne de six secondes : statistiques, hypothèse « Réseau sain », indices et résultats."><figcaption>Après une campagne de six secondes : statistiques, hypothèse « Réseau sain », indices et résultats.</figcaption></figure><h2>7.1 Cible et campagne</h2><p>À gauche, la <b>cible</b> : esclave, type de registre, adresse, longueur. La <b>période</b> est le rythme des lectures (200 ms par défaut). La <b>limite</b> est une durée (deux minutes par défaut — le temps qu'il faut pour voir passer un défaut intermittent) ou un nombre de lectures. <b>LANCER CAMPAGNE</b> démarre ; la barre de progression et le compte à rebours suivent ; <b>ARRÊTER</b> interrompt. Pendant la campagne, l'onglet porte une pastille et les onglets qui partagent la liaison sont verrouillés.</p><h2>7.2 Le test de torture</h2><p><b>TEST DE TORTURE</b> enchaîne plusieurs phases qui sollicitent le réseau de façons différentes, sur la durée totale choisie, répartie à parts égales. C'est la <b>comparaison</b> entre phases qui oriente : un bus qui tient la rafale mais perd des trames longues n'a pas le même problème qu'un bus qui tient les trames longues mais s'effondre en rafale.</p><table class=""><thead><tr><th>Phase</th><th>Ce qu'elle cherche</th><th>Réglages (exemple, 300 s, esclave 1)</th></tr></thead><tbody><tr><td><b>Référence</b></td><td>Rythme lent, lecture courte : point de comparaison.</td><td>FC03 @0 x1, période 500 ms, 50 s</td></tr><tr><td><b>Rafale</b></td><td>Période minimale : révèle un esclave surchargé (temps de réponse qui grimpe, timeouts).</td><td>FC03 @0 x1, période 20 ms, 50 s</td></tr><tr><td><b>Trames longues</b> <span class='muted'>(défauts provoqués)</span></td><td>Lecture de 125 éléments : révèle une ligne bruitée (les longues trames ont plus de chances d'être corrompues).</td><td>FC03 @0 x125, période 200 ms, 50 s</td></tr><tr><td><b>Timeout serré</b> <span class='muted'>(défauts provoqués)</span></td><td>Timeout à 50 ms : mesure la part des réponses lentes.</td><td>FC03 @0 x1, période 200 ms, 50 s, timeout 50 ms</td></tr><tr><td><b>Alternance d'esclaves</b></td><td>Interroge tour à tour tous les esclaves connus : un bus qui souffre quand plusieurs répondent signe un conflit ou une polarisation faible.</td><td>FC03 @0 x1, période 100 ms, 50 s</td></tr><tr><td><b>Vitesse réduite</b> <span class='muted'>(défauts provoqués)</span></td><td>9600 bauds : si les défauts disparaissent, la ligne (longueur, terminaisons) est en cause. L'esclave doit accepter 9600.</td><td>FC03 @0 x1, période 200 ms, 50 s, 9600 bauds</td></tr></tbody></table><div class="note attention"><div class="note-title">Défauts provoqués</div><div>Trois phases dégradent volontairement la liaison ou la requête : trames longues (l'esclave peut refuser 125 registres), timeout serré (50 ms), vitesse réduite (9600 bauds, alors que l'esclave est réglé autrement). Leurs échanges sont marqués <b>défauts provoqués</b> : ils apparaissent dans le rapport et dans la trace, mais <b>n'entrent ni dans les statistiques ni dans les hypothèses</b>. Sans cela, le test fabriquerait lui-même le défaut qu'il diagnostique — et vous chercheriez une terminaison qui n'a rien fait. La phase « Alternance d'esclaves » n'apparaît que si d'autres esclaves ont déjà été vus.</div></div><p>À la fin, la zone <b>Résultats</b> donne les chiffres de chaque phase, une lecture en clair de chacune, puis une <b>orientation</b> : esclave surchargé, qualité de ligne, esclave lent, bus multi-esclaves fragile, ou réseau sain.</p><h2>7.3 ANALYSER</h2><p><b>ANALYSER</b> relit toutes les observations retenues par la liste <b>Sources</b> — par défaut le maître, l'espion et les tests normaux ; le scan et les phases à défauts provoqués sont exclus — et produit :</p><ul><li>les <b>statistiques par esclave</b> : échanges, réussite (OK + exceptions, car une exception est une réponse valide), timeouts, CRC, exceptions, réponses incohérentes, erreurs de liaison, temps moyen, P95, maximum et gigue ;</li><li>les <b>hypothèses classées</b>, chacune avec un score de 0 à 100 ;</li><li>pour l'hypothèse sélectionnée, les <b>indices</b> qui l'ont déclenchée et les <b>tests pour départager</b>.</li></ul><p>Le score est une vraisemblance : <span class='chip' style='color:#177A50;border-color:#177A50'>0–49 peu probable</span> <span class='chip' style='color:#8F6310;border-color:#8F6310'>50–74 probable</span> <span class='chip' style='color:#C43B31;border-color:#C43B31'>75–100 très probable</span>. Le score (0 à 100) est une vraisemblance : il monte avec la part des échanges qui présentent la signature de l'hypothèse (timeouts, CRC, réponses incohérentes, temps de réponse) et avec le nombre d'observations. Il ne dit pas qu'une cause est certaine : les tests proposés servent à départager les hypothèses.</p><p>Certains tests s'exécutent d'un clic (<b>LANCER</b>) : ce sont des campagnes avec la liaison modifiée — timeout doublé, 9600 bauds, parité Even, période lente… Le résultat est comparé à la référence et un verdict s'affiche : défauts disparus, réduits, inchangés ou aggravés. Les tests marqués <b>manuel</b> demandent une action sur le bus (inverser A et B, débrancher un esclave).</p><h2>7.4 Catalogue des hypothèses</h2><p>Le bouton <b>AIDE</b> affiche ce catalogue dans l'application. Chaque fiche dit ce qui déclenche l'hypothèse, ses causes classiques et comment la confirmer.</p><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/aide_hypotheses.png" style="width:75%" alt="Le catalogue des hypothèses, généré depuis les règles du diagnostic."><figcaption>Le catalogue des hypothèses, généré depuis les règles du diagnostic.</figcaption></figure><div class='catalogue'><div class='fiche'><h3>Esclave absent, adresse ou câblage incorrect</h3><p><i>Rien ne répond à cette adresse : équipement hors tension, adresse différente, A/B inversés ou vitesse fausse.</i></p><p><span class='label'>Déclenchement</span><br>Au moins 5 requêtes, aucune réponse valide ni exception, plus de 90 % de timeouts.</p><p><span class='label'>Causes classiques</span></p><ul><li>équipement hors tension ou en défaut</li><li>adresse esclave différente de celle attendue</li><li>fils A et B inversés</li><li>vitesse ou parité différente (l'esclave ne reconnaît pas la trame)</li><li>bus coupé entre le maître et l'esclave</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>scanner les adresses (onglet Scan réseau)</li><li>inverser A et B</li><li>balayer vitesses et parités</li><li>essayer FC03 puis FC04 sur le registre 0</li></ul></div><div class='fiche'><h3>Vitesse ou parité incorrecte</h3><p><i>L'équipement répond mais les octets sont mal interprétés : paramètres série différents de ceux de l'esclave.</i></p><p><span class='label'>Déclenchement</span><br>Plus de 30 % de réponses au CRC invalide et moins de 50 % de réussite.</p><p><span class='label'>Causes classiques</span></p><ul><li>vitesse différente entre maître et esclave</li><li>parité ou bits de stop différents</li><li>esclave en 7 bits de données</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>balayage des vitesses et parités (Scan réseau)</li><li>campagne en 8E1</li><li>campagne en 8N2</li></ul></div><div class='fiche'><h3>Qualité de ligne : bruit, terminaisons, longueur</h3><p><i>Échanges majoritairement bons mais défauts aléatoires : typique d'un bus mal terminé, non polarisé, trop long ou perturbé.</i></p><p><span class='label'>Déclenchement</span><br>Plus de 50 % de réussite avec au moins 2 % de défauts intermittents (CRC, timeouts, incohérentes).</p><p><span class='label'>Causes classiques</span></p><ul><li>terminaisons 120 Ω absentes, doublées ou mal placées</li><li>polarisation (pull-up / pull-down) absente</li><li>bus trop long pour la vitesse</li><li>blindage non relié ou relié aux deux extrémités</li><li>câble non torsadé, cheminement près de variateurs</li><li>connexion oxydée ou vis desserrée</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>vérifier terminaisons et polarisation</li><li>campagne à 9600 bauds</li><li>campagne à période lente</li><li>test de torture : les trames longues souffrent plus que les courtes</li></ul></div><div class='fiche'><h3>Esclave lent, timeout trop court</h3><p><i>Les réponses réussies frôlent le délai configuré : les timeouts sont probablement des réponses arrivées trop tard.</i></p><p><span class='label'>Déclenchement</span><br>Des timeouts et un P95 du temps de réponse supérieur à 60 % du timeout.</p><p><span class='label'>Causes classiques</span></p><ul><li>équipement lent à répondre (passerelle, automate chargé)</li><li>timeout de supervision trop court</li><li>réponse retardée par une passerelle RTU/TCP</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>campagne avec timeout doublé</li><li>test de torture : phase timeout serré</li></ul></div><div class='fiche'><h3>Écho de l'adaptateur (direction RS-485)</h3><p><i>L'outil reçoit sa propre requête : l'adaptateur ne coupe pas la réception pendant l'émission.</i></p><p><span class='label'>Déclenchement</span><br>Réponses incohérentes qui sont l'écho exact de la requête émise.</p><p><span class='label'>Causes classiques</span></p><ul><li>adaptateur USB/RS-485 sans direction automatique</li><li>RTS non piloté</li><li>adaptateur 4 fils câblé en 2 fils</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>activer le pilotage RTS dans CONFIGURATION</li><li>changer d'adaptateur (CH340, FTDI avec TXDEN)</li></ul></div><div class='fiche'><h3>Conflit d'adresse ou réponse d'un autre esclave</h3><p><i>Une réponse valide arrive mais ne correspond pas à la requête : deux équipements partagent probablement l'adresse.</i></p><p><span class='label'>Déclenchement</span><br>Réponses au CRC juste mais esclave, fonction ou longueur incohérents (hors écho).</p><p><span class='label'>Causes classiques</span></p><ul><li>deux esclaves à la même adresse</li><li>équipement qui répond à toutes les adresses</li><li>réponse tardive d'une requête précédente</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>écouter le bus (onglet Espion) : deux réponses à une même requête</li><li>débrancher les esclaves un par un</li><li>scanner les adresses</li></ul></div><div class='fiche'><h3>Adresse ou fonction refusée par l'esclave</h3><p><i>Pas un problème réseau : l'équipement répond mais refuse la requête (registre inexistant, fonction non supportée).</i></p><p><span class='label'>Déclenchement</span><br>Plus de 50 % d'exceptions Modbus (codes 01, 02, 03...).</p><p><span class='label'>Causes classiques</span></p><ul><li>adresse de registre hors table (base 0 / base 1)</li><li>type de registre erroné (holding / input)</li><li>longueur de lecture supérieure au maximum de l'équipement</li><li>fonction non supportée</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>vérifier la table d'échange</li><li>essayer FC04 / FC03 et longueur 1</li></ul></div><div class='fiche'><h3>Délai inter-trames trop court (fragmentation USB)</h3><p><i>Des réponses arrivent en plusieurs morceaux séparés de plus que le silence configuré, et sont lues comme deux trames.</i></p><p><span class='label'>Déclenchement</span><br>Au moins deux réponses très courtes (moins de 7 octets) en CRC invalide ou incohérentes.</p><p><span class='label'>Causes classiques</span></p><ul><li>adaptateur USB à forte latence (16 ms)</li><li>délai inter-trames réglé trop bas</li><li>PC chargé</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>campagne avec silence de fin de trame à 20 ms</li><li>régler le délai inter-trames dans CONFIGURATION</li></ul></div><div class='fiche'><h3>Adaptateur USB / port série instable</h3><p><i>Le port lui-même disparaît ou refuse d'émettre : le défaut est côté PC / adaptateur, pas sur le bus.</i></p><p><span class='label'>Déclenchement</span><br>Au moins une erreur de liaison (port disparu, écriture refusée) dans la session.</p><p><span class='label'>Causes classiques</span></p><ul><li>câble USB ou concentrateur défaillant</li><li>pilote de l'adaptateur</li><li>alimentation de l'adaptateur isolé</li><li>mise en veille USB de Windows</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>changer de port USB et de câble</li><li>vérifier l'alimentation de l'adaptateur</li><li>désactiver la mise en veille sélective USB</li></ul></div><div class='fiche'><h3>Réseau sain sur la période observée</h3><p><i>Aucun défaut significatif ; prolonger l'observation (cyclique ou espion) si le problème est intermittent.</i></p><p><span class='label'>Déclenchement</span><br>Au moins 99 % d'échanges valides (OK ou exception) sur au moins 5 observations.</p><p><span class='label'>Causes classiques</span></p><ul><li>aucune</li><li>défaut intermittent non capturé sur la période</li></ul><p><span class='label'>Pour confirmer</span></p><ul><li>prolonger en cyclique ou en espion</li><li>lancer le test de torture</li></ul></div></div><h2>7.5 EXPORTER TXT</h2><p>Le rapport texte se suffit à lui-même : on doit pouvoir le lire sans l'application, et le confier à quelqu'un qui n'était pas là — ou à Claude Code. Il contient, dans l'ordre : l'en-tête (version, date, liaison, sources), les statistiques par esclave, les hypothèses classées avec leurs indices et leurs tests, les tests exécutés, le test de torture <b>phase par phase</b> (but, réglages, chiffres, lecture), et la <b>trace de toutes les trames</b> — heure, source, phase, esclave, fonction, statut, temps, TX et RX. La case <b>Trames dans l'export</b> permet de s'en passer si seul le résumé compte.</p><pre>AD - ModbusAI v1.0.0 - rapport de diagnostic Modbus
Date : 17/09/2026 08:54:34
Liaison : COM3 : 19200,8,None,One
Sources : Maître, espion et tests
Observations : 505
------------------------------------------------------------------------------
STATISTIQUES PAR ESCLAVE
Esclave  Échanges  Réussite  Timeout   CRC  Excep.  Incoh.  Liaison   Moy ms   P95 ms   Max ms   Gigue
     36       505    100.0%        0     0       0       0        0     23.0     26.1     28.1     1.1
------------------------------------------------------------------------------
HYPOTHÈSES CLASSÉES (score 0-100 : 0-49 peu probable, 50-74 probable, 75-100 très probable)
[100] Réseau sain sur la période observée (réseau)
      Aucun défaut significatif ; prolonger l'observation si le problème est intermittent.
------------------------------------------------------------------------------
TEST DE TORTURE
Phase 3/5 : Trames longues   [défauts provoqués]
   But      : Lecture de 125 éléments : révèle une ligne bruitée.
   Réglages : Trames longues, esclave 36, FC04 @0 x125, période 200 ms, 60 s
   Résultat : 264 lectures, 0.0 % de défauts (0 timeouts, 0 CRC, 0 incohérentes, 264 exceptions)
   Lecture  : L'esclave refuse cette longueur et répond une exception : c'est la limite
              de sa table, pas un défaut réseau. [...]
------------------------------------------------------------------------------
TRAMES ÉCHANGÉES (505 lignes)
    N° Heure        Source   Phase               Esc  FC Statut              ms  TX / RX
     1 08:40:00.000 test     Référence            36   4 OK                22.9  TX 24 04 00 00 00 01 31 C6  RX 24 04 02 00 FA 3D 8F
</pre><div class="note astuce"><div class="note-title">Relecture par Claude Code</div><div>Collez le fichier dans une conversation avec Claude Code et demandez, par exemple : « Voici le rapport de diagnostic d'un bus RS-485 qui décroche par intermittence. Analyse la trace des trames : y a-t-il un motif dans les timeouts (heure, esclave, longueur des trames, position dans le cycle) ? Que me conseilles-tu de vérifier en premier sur le bus ? » La trace complète lui donne ce que les statistiques agrégées gomment : la chronologie exacte.</div></div><p><b>EFFACER HISTORIQUE</b> vide toutes les observations de la session, les comparaisons de tests et le dernier rapport de torture. Le fichier UTF-8 avec BOM s'ouvre correctement dans le Bloc-notes.</p><h1 id="s8"><small>Chapitre 8</small>Onglet SERVEUR ESCLAVE</h1><figure><img src="file:///home/user/AD-ModbusAI/docs/manuel/img/esclave.png" style="width:100%" alt="Le serveur sert les esclaves 7 et 12 ; les registres qu'un maître vient de lire sont éclairés en vert."><figcaption>Le serveur sert les esclaves 7 et 12 ; les registres qu'un maître vient de lire sont éclairés en vert.</figcaption></figure><h2>8.1 Sa propre liaison</h2><p>Le serveur ne dépend pas du bandeau : le groupe <span class='k'>LIAISON</span> choisit son protocole (RTU ou TCP) et <b>CONFIGURER</b> ouvre le même dialogue que pour le maître, avec ses propres réglages, mémorisés séparément. C'est ce qui permet de faire tourner <b>le maître et le serveur en même temps</b>, à condition qu'ils ne visent pas le même port (chapitre 9).</p><h2>8.2 Réglages du serveur</h2><table class=""><thead><tr><th>Réglage</th><th>Rôle</th></tr></thead><tbody><tr><td>ESCLAVES</td><td>Les adresses servies, par exemple <code>1-5, 10</code>. Une requête vers une autre adresse est ignorée, comme le ferait un vrai bus.</td></tr><tr><td>Lecture seule</td><td>Toute écriture reçoit l'exception 04 (défaut esclave). Utile pour vérifier qu'une supervision n'écrit pas là où elle ne devrait pas.</td></tr><tr><td>Délai</td><td>Attente avant chaque réponse : simule un esclave lent pour régler les timeouts d'une supervision.</td></tr><tr><td>Pertes</td><td>Part des requêtes volontairement laissées sans réponse : simule des timeouts.</td></tr><tr><td>CRC faux</td><td>Part des réponses émises avec un CRC volontairement faux : simule du bruit. En TCP, où il n'y a pas de CRC, c'est l'identifiant de transaction qui est altéré.</td></tr></tbody></table><h2>8.3 Les tables</h2><p>Quatre tables de 65 536 éléments, comme le protocole : bobines (0xxxx), entrées discrètes (1xxxx), registres d'entrée (3xxxx), registres de maintien (4xxxx). La grille les affiche par lignes de dix, en base 1 dans les en-têtes (400001-400010). Choisissez le <b>Format</b> (décimal signé ou non, hexadécimal, binaire), le <b>Début</b> et le nombre de <b>Lignes</b>. Une cellule se modifie par double-clic. <b>REMPLIR la plage visible</b> met la <b>Valeur</b> partout dans la zone affichée, <b>RAZ table</b> remet toute la table à zéro, l'<b>animation</b> incrémente la plage visible à la période choisie pour donner de la vie à une supervision en test.</p><p>Ce qu'un maître vient de <b>lire ou d'écrire s'éclaire en vert</b> pendant deux secondes, puis s'éteint progressivement : on voit d'un coup d'œil ce que la GTB interroge réellement, et à quel rythme.</p><h2>8.4 Écoute, maîtres connectés, journal</h2><p>En TCP, la ligne <b>Écoute</b> ne dit pas « 0.0.0.0:502 » mais « toutes les interfaces, port 502 — joignable sur 192.168.x.y:502 » : l'adresse à donner au superviseur. <b>Maîtres connectés</b> compte les clients TCP et donne leurs adresses ; chaque connexion et déconnexion est journalisée. En RTU, le maître n'est pas identifiable, le bus ne porte aucune notion de connexion.</p><p>Les compteurs (requêtes, réponses, écritures, exceptions, ignorées, perdues, corrompues) se colorent quand ils ne sont pas nuls. Le journal a ses propres colonnes : heure, maître, esclave, fonction, traitement, trames. Le serveur répond aussi aux identifications FC43 (fabricant ModbusAI) et FC17.</p><div class="note astuce"><div class="note-title">Se répondre à soi-même</div><div>Deux adaptateurs USB/RS-485 reliés A-A et B-B, le maître sur l'un, le serveur sur l'autre : vous avez un bus complet sur votre bureau pour préparer une table d'échange ou reproduire un défaut. En TCP c'est encore plus simple : serveur sur le port 502, maître vers 127.0.0.1.</div></div><h1 id="s9"><small>Chapitre 9</small>Un port, un rôle : l'arbitrage</h1><p>Trois rôles peuvent tenir un port : le <b>maître</b> (onglets MAÎTRE, SCAN RÉSEAU, DIAGNOSTIC), l'<b>espion</b> et le <b>serveur esclave</b>. La règle est simple : <b>une ressource ne sert qu'à un rôle à la fois</b>, mais rien n'interdit plusieurs rôles sur des ressources différentes. Un port série est une ressource ; en TCP, se connecter à 192.168.1.10:502 et écouter sur le port 502 sont deux ressources distinctes.</p><table class=""><thead><tr><th>Situation</th><th>Comportement</th></tr></thead><tbody><tr><td>Démarrer le serveur sur le port du maître connecté</td><td>Refusé : « COM3 est déjà utilisé par maître : choisissez un autre port. »</td></tr><tr><td>Démarrer le serveur sur un autre port</td><td>Accepté : maître et serveur tournent ensemble, chacun avec sa pastille sur son onglet.</td></tr><tr><td>Démarrer l'écoute depuis un maître connecté</td><td>L'espion utilise le port du bandeau : la liaison maître est fermée automatiquement, le port rendu, puis l'écoute démarre.</td></tr><tr><td>Scan, campagne ou torture en cours</td><td>Les autres onglets qui partagent la liaison maître sont verrouillés (infobulle explicative) ; ESPION et SERVEUR ESCLAVE restent accessibles.</td></tr><tr><td>Changer de langue</td><td>Demande d'être déconnecté et sans activité : la fenêtre se recrée.</td></tr></tbody></table><p>Les onglets où quelque chose tourne portent une <b>pastille terracotta</b> sur leur icône, visible depuis n'importe quel onglet.</p><h1 id="s10"><small>Chapitre 10</small>Câblage RS-485 et bonnes pratiques</h1><p>Ce chapitre ne remplace pas les règles de l'art, mais rassemble ce que le diagnostic vérifie le plus souvent — et ce que ses hypothèses vous demanderont de contrôler.</p><h2>10.1 Les fils</h2><ul><li><b>A et B</b> (aussi notés D− / D+, ou − / +) : deux fils d'une paire torsadée, en bus linéaire, sans étoile ni longue dérivation. Les noms varient d'un constructeur à l'autre : quand rien ne répond, <b>inverser A et B</b> est le premier essai, et il ne casse rien.</li><li>Un <b>commun</b> (0 V de référence) est recommandé dès que les équipements sont alimentés séparément ; sans lui, les potentiels dérivent et les CRC faux apparaissent par temps humide.</li><li><b>Blindage</b> relié à la terre d'un seul côté : des deux côtés, il devient une boucle de courant.</li></ul><h2>10.2 Terminaisons et polarisation</h2><ul><li><b>120 Ω aux deux extrémités du bus, et nulle part ailleurs.</b> Une terminaison au milieu ou une troisième sur un équipement intermédiaire charge le bus et fait tomber les niveaux. Beaucoup d'équipements ont une terminaison par cavalier ou par commutateur : vérifiez qu'une seule paire est active.</li><li>La <b>polarisation</b> (pull-up sur B, pull-down sur A, typiquement 680 Ω) fixe l'état du bus quand personne ne parle. Elle est souvent intégrée au maître ou à l'adaptateur ; sans elle, on voit des trames « invalides » au repos et des débuts de réponse corrompus.</li></ul><h2>10.3 Longueur, vitesse, nombre</h2><p>Le RS-485 tolère 1 200 m à 9600 bauds ; réduire la vitesse est le premier remède à un bus trop long ou trop perturbé — c'est ce que teste la phase « Vitesse réduite ». Trente-deux équipements par segment sans répéteur, moins si certains sont à charge unitaire élevée.</p><h2>10.4 L'adaptateur USB</h2><ul><li>Préférez un adaptateur à <b>direction automatique</b> (CH340 avec commutation intégrée, FTDI avec TXDEN) : il n'a pas besoin du réglage RTS, et il ne renvoie pas l'écho de ce qu'il émet. L'hypothèse « écho » du diagnostic détecte ce cas.</li><li>Un adaptateur <b>isolé</b> protège votre PC et supprime bien des CRC faux dus aux différences de potentiel.</li><li>Évitez les concentrateurs USB non alimentés : ils provoquent les « erreurs de liaison » (port qui disparaît). La reconnexion automatique du maître les rattrape, mais ce n'est pas une solution.</li></ul><h1 id="s11"><small>Chapitre 11</small>Dépannage</h1><table class=""><thead><tr><th>Symptôme</th><th>Cause probable</th><th>Que faire</th></tr></thead><tbody><tr><td>Windows refuse de lancer l'exécutable</td><td>SmartScreen : fichier non signé</td><td>Informations complémentaires → Exécuter quand même.</td></tr><tr><td>Le port COM n'apparaît pas, ou reconnexion en boucle</td><td>Pilote de l'adaptateur absent, câble USB défectueux, adaptateur qui décroche</td><td>Gestionnaire de périphériques ; installer le pilote de la puce ; ACTUALISER ; changer de port USB et de câble, éviter les concentrateurs.</td></tr><tr><td>Timeout sur toutes les requêtes</td><td>A/B inversés, mauvaise vitesse ou parité, mauvaise adresse, esclave hors tension</td><td>Inverser A et B ; SCAN RÉSEAU avec balayage sur la seule adresse attendue ; vérifier l'alimentation.</td></tr><tr><td>Timeouts intermittents</td><td>Terminaison, polarisation, longueur, bruit, esclave lent</td><td>DIAGNOSTIC : campagne de deux minutes, puis test de torture ; suivre l'orientation.</td></tr><tr><td>CRC faux fréquents</td><td>Vitesse ou parité fausse, bruit, potentiels différents</td><td>Vérifier les réglages ; commun et blindage ; adaptateur isolé ; réduire la vitesse.</td></tr><tr><td>Réponses incohérentes</td><td>Deux esclaves à la même adresse</td><td>ESPION : deux réponses à une requête ; débrancher les esclaves un par un.</td></tr><tr><td>Une valeur flottante est absurde</td><td>Ordre des mots</td><td>Inversion Mots ; puis Inversion Octets.</td></tr><tr><td>Exception 02 à chaque lecture</td><td>Registre inexistant ou mauvais type</td><td>Base 0 / base 1 ; essayer 3 Holding puis 4 Input ; longueur 1.</td></tr><tr><td>Exception 01</td><td>Fonction non supportée</td><td>Certains équipements n'acceptent que FC03 ou FC04, jamais les écritures multiples.</td></tr><tr><td>« COM3 est déjà utilisé par maître »</td><td>Deux rôles visent le même port</td><td>Choisir un autre port pour le serveur, ou déconnecter le maître.</td></tr><tr><td>« Serveur TCP : socket d'écoute invalide » ou écoute impossible</td><td>Port 502 déjà pris (autre serveur, ancienne instance)</td><td>Changer de port, ou fermer le programme qui l'occupe.</td></tr><tr><td>Le diagnostic dit « qualité de ligne » alors que le bus est neuf</td><td>Défauts provoqués comptés ? Impossible depuis la 0.3.1 ; sinon, un vrai défaut</td><td>Vérifier la source sélectionnée ; lancer une campagne longue à période lente.</td></tr><tr><td>L'espion ne voit que des trames « invalides »</td><td>Vitesse ou parité différente du bus</td><td>Régler la liaison du bandeau sur celle du bus ; augmenter le délai inter-trames.</td></tr></tbody></table><h1 id="s12"><small>Chapitre 12</small>Serveur MCP : diagnostiquer avec un assistant</h1><p>Le rapport texte du chapitre 7 se relit avec un assistant, mais il faut l'exporter, le coller, puis revenir dans l'application pour exécuter le test proposé. Le <b>serveur MCP</b> supprime ces allers-retours : l'assistant appelle lui-même les outils du bus. Il lit un registre, scanne les adresses, lance une campagne, lit les hypothèses, puis enchaîne le test qui les départage, sans quitter la conversation.</p><p>C'est un programme distinct de l'application, et facultatif. Il ne remplace pas la fenêtre : il l'ouvre à un autre opérateur.</p><h2>12.1 Où l'installer</h2><p>Le serveur tourne sur <b>la machine branchée au bus</b> : celle qui porte l'adaptateur USB / RS-485, ou celle qui atteint la passerelle Modbus TCP. Il tient dans un second exécutable, <code>AD-ModbusAI-MCP_v1.1.0.exe</code>, livré à côté de l'application. Deux fichiers et non un seul parce qu'un exécutable fenêtré n'a, sous Windows, ni entrée ni sortie standard — or c'est précisément par là que le protocole dialogue.</p><h2>12.2 Mode local</h2><p>Le cas le plus simple, et le plus sûr : le client lance le serveur lui-même, lui parle par des tubes, et l'arrête en fin de session. Rien n'écoute sur le réseau. Avec Claude Code :</p><pre>claude mcp add modbusai -- "C:\Outils\AD-ModbusAI-MCP_v1.1.0.exe"</pre><p>Ajoutez <code>--ecriture</code> à la fin de la ligne pour autoriser l'écriture sur le bus et le serveur esclave simulé. Vérification : demandez « quels ports série vois-tu ? ».</p><h2>12.3 Mode à distance</h2><p>Le poste reste sur site, branché au bus ; vous diagnostiquez depuis le bureau. Le serveur écoute alors en HTTP, <b>sur son adresse de réseau privé uniquement</b> — Tailscale, VPN d'entreprise, réseau d'atelier :</p><pre>AD-ModbusAI-MCP_v1.1.0.exe --http 100.87.1.4:8765 --jeton MonJetonLong</pre><p>Puis, depuis la machine distante :</p><pre>claude mcp add --transport http modbusai http://100.87.1.4:8765/mcp \
  --header "Authorization: Bearer MonJetonLong"</pre><div class="note attention"><div class="note-title">Ce serveur parle à des automates</div><div>Ne l'exposez jamais sur l'internet ouvert. Le réseau qui le porte doit être privé, et l'assistant doit tourner sur une machine de ce réseau : une session dans un navigateur s'exécute dans le nuage et ne voit pas votre réseau privé.</div></div><h2>12.4 Les garde-fous</h2><table class=""><thead><tr><th>Garde-fou</th><th>Ce qu'il fait</th></tr></thead><tbody><tr><td>Lecture seule par défaut</td><td>Sans <code>--ecriture</code>, les outils qui écrivent ne sont pas proposés à l'assistant. Un outil absent vaut mieux qu'un outil qui refuse.</td></tr><tr><td>Écoute locale par défaut</td><td>En HTTP, le serveur se lie à 127.0.0.1 tant qu'on ne demande pas autre chose, et signale une écoute exposée sans jeton.</td></tr><tr><td>Jeton partagé</td><td><code>--jeton</code> exige un en-tête <code>Authorization: Bearer</code> à chaque requête.</td></tr><tr><td>Origine refusée</td><td>Une requête portant un en-tête <code>Origin</code> étranger est rejetée : parade au détournement DNS depuis un navigateur.</td></tr><tr><td>Un port, un rôle</td><td>Le serveur obéit au même arbitrage que la fenêtre (chapitre 9) : il refuse un port déjà tenu, en nommant ce qui l'occupe.</td></tr></tbody></table><h2>12.5 Les outils</h2><p>Adresses en base 0, comme partout ailleurs. Les outils marqués « écriture » n'apparaissent que si le serveur a été lancé avec <code>--ecriture</code>.</p><table class="compact"><thead><tr><th>Famille</th><th>Outil</th><th>Ce qu'il fait</th></tr></thead><tbody><tr><td>Liaison</td><td><code>list_ports</code></td><td>Ports série présents sur la machine qui exécute ce serveur.</td></tr><tr><td>Liaison</td><td><code>connect</code></td><td>Ouvre la liaison du maître, en série (Modbus RTU) ou par le réseau (Modbus TCP).</td></tr><tr><td>Liaison</td><td><code>disconnect</code></td><td>Ferme la liaison du maître et libère le port.</td></tr><tr><td>Liaison</td><td><code>status</code></td><td>État du serveur : liaison, travail en cours, serveur esclave, observations.</td></tr><tr><td>Échanges</td><td><code>read</code></td><td>Lit des registres ou des bits sur l'équipement et rend la valeur, la trame émise et la trame reçue.</td></tr><tr><td>Échanges</td><td><code>write</code> <b>(écriture)</b></td><td>Écrit sur l'équipement.</td></tr><tr><td>Échanges</td><td><code>identify</code></td><td>Demande l'identification de l'équipement : FC43 (fabricant, produit, version) puis FC17 (identifiant et état).</td></tr><tr><td>Observation</td><td><code>scan</code></td><td>Cherche les équipements présents sur le bus en interrogeant une plage d'adresses, et identifie ceux qui répondent.</td></tr><tr><td>Observation</td><td><code>sniff</code></td><td>Écoute passive du bus RS-485 : regarde le trafic d'un autre maître sans jamais émettre.</td></tr><tr><td>Observation</td><td><code>campaign</code></td><td>Répète une lecture pendant une durée donnée et compte les défauts : c'est la façon de voir un défaut intermittent qu'une lecture isolée ne montre jamais.</td></tr><tr><td>Observation</td><td><code>stress_test</code></td><td>Enchaîne des phases qui sollicitent le réseau de façons différentes (rafale, trames longues, timeout serré, vitesse réduite) et compare : un bus qui tient la rafale mais perd les trames longues n'a pas le même problème qu'un bus qui tient les trames longues mais s'effondre en rafale.</td></tr><tr><td>Observation</td><td><code>job_status</code></td><td>Avancement du travail en cours (scan, campagne, torture, écoute), ou son résultat s'il est terminé.</td></tr><tr><td>Observation</td><td><code>job_stop</code></td><td>Interrompt le travail en cours et rend le résultat partiel.</td></tr><tr><td>Diagnostic</td><td><code>analyse</code></td><td>Statistiques par esclave et hypothèses classées par vraisemblance, avec les indices qui les déclenchent et les tests qui permettent de les départager.</td></tr><tr><td>Diagnostic</td><td><code>report</code></td><td>Rapport de diagnostic complet en texte : statistiques, hypothèses, phases du test de torture et trace de toutes les trames.</td></tr><tr><td>Diagnostic</td><td><code>clear_history</code></td><td>Efface les observations accumulées et le dernier test de torture.</td></tr><tr><td>Diagnostic</td><td><code>catalogue</code></td><td>Fiches des hypothèses de diagnostic : ce qui déclenche chacune, ses causes physiques classiques et comment la confirmer.</td></tr><tr><td>Serveur esclave</td><td><code>slave_start</code> <b>(écriture)</b></td><td>Démarre un simulateur d'équipement Modbus sur sa propre liaison, avec injection de défauts.</td></tr><tr><td>Serveur esclave</td><td><code>slave_stop</code> <b>(écriture)</b></td><td>Arrête le simulateur d'équipement et libère son port.</td></tr><tr><td>Serveur esclave</td><td><code>slave_set</code> <b>(écriture)</b></td><td>Remplit les tables du simulateur : donne des valeurs plausibles à lire à une supervision en test.</td></tr><tr><td>Serveur esclave</td><td><code>slave_table</code></td><td>Relit les tables du simulateur : vérifie ce qu'un maître extérieur vient d'y écrire.</td></tr></tbody></table><h2>12.6 Les travaux longs</h2><p>Un scan, une campagne, un test de torture ou une écoute durent des minutes. Ces outils rendent la main tout de suite et le travail se poursuit en fond ; l'argument <code>wait_s</code> permet d'attendre la fin quand elle est proche. Pendant ce temps, les autres outils du bus sont refusés en nommant ce qui occupe la liaison, et <code>job_stop</code> interrompt en rendant le résultat partiel.</p><h2>12.7 Une session type</h2><ol><li><code>connect</code> avec le port et la vitesse du bus.</li><li><code>scan</code> sur 1 à 32 pour savoir qui répond.</li><li><code>read</code> sur l'esclave visé ; format <code>flottant32</code> si la valeur affichée est absurde, les quatre ordres de mots sont alors montrés côte à côte.</li><li><code>campaign</code> de deux minutes sur le registre suspect.</li><li><code>analyse</code> : les hypothèses arrivent classées, avec leurs tests.</li><li>Le test proposé s'exécute comme une campagne aux réglages modifiés, et se compare à la référence.</li><li><code>report</code> pour garder la trace, à archiver avec le compte rendu d'intervention.</li></ol><div class="note astuce"><div class="note-title">Ce que l'assistant sait déjà</div><div>Le serveur lui donne ses consignes à la connexion : adresses en base 0, une exception Modbus est une réponse valide et non une panne, un port ne sert qu'à un rôle à la fois, et les phases à défauts provoqués sortent des statistiques. Ces règles viennent du code, pas d'une copie : elles ne peuvent pas diverger de ce manuel.</div></div><h1 id="s13"><small>Chapitre 13</small>Annexes</h1><h2>13.1 Codes fonction</h2><table class="compact"><thead><tr><th>Code</th><th>Fonction</th><th>Où dans l'outil</th></tr></thead><tbody><tr><td><b>01</b> (0x01)</td><td>Lecture de bobines</td><td>1 Coil status</td></tr><tr><td><b>02</b> (0x02)</td><td>Lecture d'entrées discrètes</td><td>2 Input status</td></tr><tr><td><b>03</b> (0x03)</td><td>Lecture de registres de maintien</td><td>3 Holding registers</td></tr><tr><td><b>04</b> (0x04)</td><td>Lecture de registres d'entrée</td><td>4 Input registers</td></tr><tr><td><b>05</b> (0x05)</td><td>Écriture d'une bobine</td><td>écriture, 1 coil</td></tr><tr><td><b>06</b> (0x06)</td><td>Écriture d'un registre</td><td>écriture, 1 holding</td></tr><tr><td><b>15</b> (0x0F)</td><td>Écriture de plusieurs bobines</td><td>écriture, n coils</td></tr><tr><td><b>16</b> (0x10)</td><td>Écriture de plusieurs registres</td><td>écriture, n holdings</td></tr><tr><td><b>17</b> (0x11)</td><td>Identification de l'esclave</td><td>scan : identification</td></tr><tr><td><b>43</b> (0x2B)</td><td>Identification de l'équipement (objets fabricant, produit, version)</td><td>scan : identification</td></tr></tbody></table><h2>13.2 Codes d'exception</h2><p>Une exception est une <b>réponse valide</b> : l'esclave existe, communique, et refuse la requête. Le diagnostic la compte comme telle.</p><table class="compact"><thead><tr><th>Code</th><th>Signification</th></tr></thead><tbody><tr><td><b>01</b></td><td>Fonction illégale</td></tr><tr><td><b>02</b></td><td>Adresse de donnée illégale</td></tr><tr><td><b>03</b></td><td>Valeur de donnée illégale</td></tr><tr><td><b>04</b></td><td>Défaut esclave</td></tr><tr><td><b>05</b></td><td>Acquittement (traitement long)</td></tr><tr><td><b>06</b></td><td>Esclave occupé</td></tr><tr><td><b>07</b></td><td>Acquittement négatif</td></tr><tr><td><b>08</b></td><td>Erreur de parité mémoire</td></tr><tr><td><b>0A</b></td><td>Passerelle : chemin indisponible</td></tr><tr><td><b>0B</b></td><td>Passerelle : équipement cible sans réponse</td></tr></tbody></table><h2>13.3 Glossaire</h2><table class="compact"><thead><tr><th>Terme</th><th>Définition</th></tr></thead><tbody><tr><td>ADU / PDU</td><td>La trame complète (adresse + PDU + CRC en RTU, en-tête MBAP + PDU en TCP) et sa partie utile (code fonction + données).</td></tr><tr><td>Base 0 / base 1</td><td>Adresse telle qu'elle circule sur le bus (0) ou telle que la documentent les constructeurs (400001). L'outil affiche les deux.</td></tr><tr><td>CRC16</td><td>Contrôle d'intégrité des trames RTU, polynôme 0xA001. Un CRC faux = trame altérée entre l'émetteur et vous.</td></tr><tr><td>Gigue</td><td>Écart-type des temps de réponse : un esclave régulier a une gigue faible ; une gigue forte signe une charge variable ou des retransmissions.</td></tr><tr><td>MBAP</td><td>En-tête Modbus TCP : identifiant de transaction, protocole, longueur, identifiant d'unité. Pas de CRC : TCP s'en charge.</td></tr><tr><td>P95</td><td>Temps de réponse en dessous duquel tombent 95 % des échanges : plus parlant que le maximum, qu'un seul incident suffit à gonfler.</td></tr><tr><td>T1.5 / T3.5</td><td>Silences normatifs du RTU : au-delà de 1,5 caractère la trame est considérée coupée, au-delà de 3,5 elle est finie. À 19200 bauds : 0,86 ms et 2 ms.</td></tr><tr><td>Temps de réponse</td><td>Fin d'émission de la requête → premier octet de la réponse. Le temps de transaction va du premier octet émis au dernier reçu.</td></tr><tr><td>Timeout</td><td>Délai au bout duquel le maître renonce à attendre. Un timeout n'est pas une erreur de l'esclave : c'est une absence de réponse, quelle qu'en soit la cause.</td></tr></tbody></table><h2>13.4 Règle de versionnage</h2><p>Numéro X.Y.Z. Les versions 0.1 à 0.3 ont porté les trois phases de développement ; la 1.0.0 est la première version complète, validée sur chantier. Ensuite : X change pour une rupture (architecture ou format des données), Y pour une nouvelle fonction, Z pour une correction. L'historique complet est dans l'À propos, onglet Historique.</p><p class='muted'>AD - ModbusAI 1.1.0 — fait avec CC par Antony DE JESUS.</p></body></html>